# Current open-plenum station comparison package

The current598product open-plenum IFC a26626e... now binds the existing verified2021LMHS static-curve route to the current main and all80terminal paths. Current20plenum shapes and100candidate port areas match their earlier native construction;578other distribution representations and1275port frames match the current logical base. The tree re-derives all1275source demands in both flow cases.40bounded curve interpolations reconcile to independent Decimal arithmetic and the prior source extraction. The unchanged static_total_balance helper preserves signed deltaPt=deltaPs+Pv_in-Pv_out.

Both cases now have368conditional numerical component values and84unknown directed paths:4compound-main and80J-plenum paths. Each80terminal path retains two numerical gaps, and its partial subtotal changes by precisely its one VAV comparison term. Full-open conditional terms range24.962–42.242Pa at maximum and3.919–7.026Pa at minimum. All140manufacturer-unknown port areas remain null;100candidate geometric areas remain separately classified. Manufacturer test-station correspondence, curve density, actual damper control, joint/interaction/friction conventions and full pressure/fan duty remain unresolved. The separate IOM29supported/11unsupported result is not overwritten or used as an inlet-velocity column. Four algebra tests/three subtests are historical verified-helper evidence with matching method hashes; no new test execution is claimed for this calculation-only rebase.

The same IFC now has an A1 1:100 editable native coordination sheet with598non-nested component blocks,100visible VAV/terminal identifiers and a20row six-column flow/conditional-pressure table. Existing drawing_document blocks/INSERT and pinned MITtextalloc1.2.4 plus route_annotations are reused. A4 and the initial tightA1 distance failed to place all100labels and were rejected before CAD output; explicit40mm graphic distance and1500candidates succeed without dropping any label. Only a common view translation is applied. No geometry engine, solver, dependency, new MCP tool or source IFC edit is introduced.

AutoCAD save/reopen, label replay and base IFC source reconstruction complete. Independent saved-DXF checks reconcile all598blocks/12,904closed source contours, all100visible text-to-product/port associations and120schedule strings. Maximum source-point serialization difference is2.183e-11mm. Actual whole PDF, diagram and schedule crops are inspected; minor source tessellation seams remain, so this is a coordination study rather than a fabrication drawing. Leaders are100ordinary editable orthogonal line chains/177segments, not native MLEADERs. Paper reference check and source hashes are retained. The desktop MCP process was not reloaded.

Course outputs use03_Design_Drawings/Connection_Layout/Current Open Plenum Study and05_Calculations/Connection_Layout/Current Open Plenum Study: IFC, DWG/PDF,100row component index,40VAV rows,160terminal rows and source-bound checks. They refer to the same a26626e... model. The course submission baseline and pending ADPI basis choice remain unchanged. See evidence/current-vav-station-package.json.

The same current model now also has160terminal boundary-pressure budgets, matched to all80native endpoint owners and the published drawing component index in both flow cases. The previously source-reviewed nominal8inch Model1400 curve and pinned fluids1.3.1 squared-flow interpolation are reused unchanged;160independent Decimal checks and160saved-CSV comparisons reconcile. Each partial budget adds one catalogue total-pressure requirement, without adding static/neck velocity pressure again. Conditional terminal Pt ranges19.731–44.780Pa maximum and3.155–7.187Pa minimum. Current VAV/main ledgers remain byte-preserved. Terminal Boundary Pressure Budget.csv and its check JSON retain84numeric component gaps, two per path, assumed room-static/test-plane correspondence and unknown controlled VAV loss; no complete pressure, hydraulic critical path, fan duty or ADPI acceptance is claimed. No source geometry or native drawing changed and no new K-Select/CAD execution is claimed. See evidence/current-terminal-boundary-pressure.json.
