<!doctype html><meta charset="utf-8"><title>Delivery review evidence</title><h1>Delivery review evidence</h1><p>needs_review</p><p>Source/byte consistency, recorded reviewer assertions and optional adapter-reported Boolean facts; not reviewer authentication, semantic completeness or engineering certification</p><p>Design accepted: false. Reviewer assertions are not authenticated or independently certified.</p><table border="1"><tr><th>Requirement</th><th>Source quote</th><th>Execution</th><th>Recorded review result</th><th>Observations</th></tr><tr><td>R1</td><td>Run office-electrical/project.json to create the editable three-device metre overlay and traceable conditional current, ampacity and voltage-drop results. Preserve source input bytes and retain pending fault/protection checks.</td><td>pass</td><td>pass</td><td>Read source/outputs and independently checked sum(P/PF)/230 = 0.579710 A, corrected ampacity 14.4 A and voltage drop 0.336232 V (0.146188 percent). DXF contains three source devices. Conditional source-input checks only; fault/protection and full design remain pending.</td></tr><tr><td>R2</td><td>Render the generated SVG preview and inspect the three device IDs/circuit labels, symbol count and margins. Record image/source hashes and observations. This is schematic preview review; native DWG, print quality and complete drawing acceptance remain pending.</td><td>pending</td><td>pass</td><td>Inspected the actual 1400 x 600 Edge rendering: three separate circles, L1/L2/L3 with LGT-1 circuit labels, no visible label overlap or clipping, clear margins. This reviews the SVG schematic only; no DWG, printed-scale or complete drawing acceptance.</td></tr><tr><td>R3</td><td>Verify fault disconnection and breaker breaking capacity before accepting the electrical design. Required fault/protection source inputs are not supplied in this synthetic brief; retain this gate pending.</td><td>pending</td><td>pending</td><td>Fault disconnection and breaking-capacity inputs are absent. This required engineering gate remains pending; no pass assertion recorded.</td></tr></table><pre>[]</pre>