# HVAC equipment native drawing evidence

Source plan: examples/hvac-drawing-plan.json. Fresh execution: runs/hvac-drawing-v2; workflow verify returned integrity_pass true, design_accepted false. Saved IFC model and actual PTAC analysis feed the complete selected equipment CSV and GUID-linked rectangular-envelope plan, then isolated AutoCAD 2027 DWG save/reopen and fixed-scale PDF plotting. Device/space solids use the shared strict-box validator, not bounds alone.

Retained evidence includes the analysis IFC, producer/annual reports, drawing/CSV/DXF, actual equipment.dwg, independently exported native DXF, native save/export logs, native verification, actual PDF, Poppler PNG and separate hash-bound visual review. Full producer SQL/IDF/hourly and other artifacts remain in the ignored run, hash-listed by reports; this selected archive is not a complete portable producer bundle. Do not run the source-bundle reader against this incomplete selected archive.

Final native checks reconcile 75 model entities, 63 GUID-linked entities, geometry, text, layers, handles and metre units. At 1:100 the actual 0.9 m IFC equipment edge should print at 9.0 mm; the PDF vector measurement is 8.974666666666664 mm within the sourced 0.1 mm tolerance. All three devices appear in the table with separate thermal capacity, supply flow and modeled operating electrical values. Other source IFC elements are listed as omitted.

Actual PDF visual inspection found early header/tag crowding and long room labels. These were corrected and the final native sheet was re-rendered and inspected: headers, equipment labels, GUID list, room names and numerical table are readable without observed clipping. visual-review.json binds that limited review to the final PDF/render/DWG/DXF/IFC hashes. Automated native JSON retains its separate pending visual/engineering fields; no universal sheet, installation, product or engineering acceptance is inferred.

Full local regression: 209 tests in 276.643 s, no skips, with native AutoCAD, EnergyPlus, Radiance and OCR enabled. New tests verify source artifact tampering/missing callouts/failed-analysis rejection, complete schedule/reference-edge identity and unit conversion, actual DWG reopen/PDF physical scale, and rejecting a window that clips annotations before creating a native output directory. Existing native, hydraulic, lighting, IFC/thermal and plan passage/hash checks also pass. The native PDF parser's duplicate PageMode diagnostic is preserved; actual rendered page and vector checks were inspected rather than relying on text extraction.

This is a synthetic equipment-envelope plan with thermal-space outlines. Manufacturer geometry, installation dimensions/symbols/access, ports/duct routes, hidden lines, arbitrary shapes, multi-sheet/general collision-free annotation and full engineering acceptance remain pending. Completed coursework stays untouched. See docs/HVAC_DRAWINGS.md and THIRD_PARTY.md.
