# Saved HVAC equipment/result IFC evidence

Source plan: examples/hvac-equipment-plan.json. Fresh positive execution: runs/hvac-equipment-v2; workflow verify returned integrity_pass true, design_accepted false. Three saved generic IfcUnitaryEquipment envelopes are explicitly mapped to thermal spaces and an AIRCONDITIONING system. Native geometry containment and ten saved thermal/flow/efficiency parameters match the actual PTAC input. Device and space GUIDs persist in saved OSM and its reopen audit.

Positive and deliberately undersized derived IFCs are retained beside unchanged source model.ifc copies, prepared input, geometry/binding/annual audits, selected OSM, native completion/diagnostics and per-case summaries. Full raw SQL, IDF/hourly files and other workflow artifacts remain in ignored runs and are hash-listed in manifests; this selected evidence is not a complete portable replay archive. The source IFC supplies generic geometry, not real equipment/product selection.

analysis.ifc adds only BSA_PTACSimulation property entities/relationships. Every original STEP entity compares unchanged after reopen, and derived schema/EXPRESS checks have zero issues. Source IFC and annual report hashes link baseline/variant simulated annual electricity and hourly peak kW to the actual device GUID. Existing design/electrical properties and all geometry, memberships and connections are untouched. Peak/annual modeled operating electricity is not nameplate/feeder design power.

Fresh negative execution: runs/hvac-equipment-undersized-v1. A separate versioned source IFC/input sets heater thermal capacity to 1 W. Actual annual simulation completes but fails the unchanged unmet-time target. Derived IFC properties retain CalculatedChecksPass=false and DesignAccepted=false while all original entities still compare unchanged. Failed numerical design is not cleared by IFC schema/property success.

Full local regression: 205 tests in 257.587 s, no skips, with native AutoCAD, EnergyPlus, Radiance and OCR enabled. New tests cover complete GUID coverage, wrong classes/space-audit hashes, saved rating/container/system/body/extra-unit tampering, reserved result-property rejection, native millimetre conversion, saved OSM GUID tampering, actual positive property revision and actual failed-capacity status propagation. Existing tests verify source briefs/quotes/hashes and prior CAD/BIM/domain adapters.

The canonical annual_energy_ifc downstream artifact is analysis.ifc; when no equipment mapping is supplied it is an unchanged source copy. model.ifc always retains original bytes. No BIM-viewer acceptance, manufacturer geometry/performance, physical duct/port topology, clash/clearance, electrical nameplate or code/engineering acceptance is claimed. Original coursework remains untouched. See docs/HVAC_DEVICES.md and THIRD_PARTY.md.
