# Pump/electrical/IFC scenario evidence

Actual eight-task execution of `examples/water-riser/coupled-plan.json` in `runs/pump-electrical-final`. The original run passed source/task-artifact byte-integrity verification before this selected archive was copied. Completed coursework is not used or modified.

`source.ifc` is the selected hydraulic model before binding; `model.ifc` is the actual property-only revision. Every original STEP entity remained unchanged after save/reopen. New `BSA_PumpElectrical` properties distinguish the baseline 0.75 kW from the approximately 0.437828 kW steady operating estimate, with explicitly supplied PF 0.85, electrical/circuit identity, flow/pressure and hash-bound provenance. The pump and SOURCE port are explicitly identified, physically connected to the mapped network, and checked against the electrical symbol's body-centre XY.

`pump-electrical.json` retains source/artifact hashes, independent pump replay, network reconciliation, preserved hardware, saved property/schema checks and unbound electrical IDs. `baseline-calculations.json` retains approximately 3.836317 A; `operating-calculations.json` and `operating-electrical.json` retain approximately 2.239527 A for the bound device/circuit. The original 10 A breaker and all cable coefficients are unchanged. Other electrical devices are preserved and explicitly unbound from this hydraulic IFC. `schema-validation.json`, `revised-clash.json` and `revised-drawing.json` record successful schema/EXPRESS and subsequent saved-model consumers.

The negative files retain an actual 3 A baseline breaker fixture. Its lower operating current passes the conditional steady checks, but the baseline load check fails, overall coupling fails, and both downstream revised-model checks/drawings remain pending. Source/artifact integrity verification also passed for that failed run; no hardware was silently changed.

`regression.log` records full local tests with optional engines enabled. JSON paths/hashes refer to original ignored run locations; this is selected evidence, not a complete portable run archive. Real part-load/nameplate evidence, motor starting/protection, electrical IFC topology, other-device binding, physical product/controls/NPSH, native plotting and BIM-viewer/full engineering acceptance remain pending. Operating power/current is not a validated motor rating or cable-selection basis.
