
OS:Version,
  {45b3364b-7cea-4819-853a-c50aed11b445}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Building,
  {8964438b-28c8-4631-91ee-334344010d76}, !- Handle
  Synthetic sourced opaque layers from saved IFC spaces, !- Name
  ,                                       !- Building Sector Type
  30,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:YearDescription,
  {a15344d9-3d41-4fc9-a59f-2d6673b002c7}, !- Handle
  2025,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {f31e8c1b-6fc5-4ce6-99e2-78a7a050af87}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {3ad91e84-cc48-4f7d-96d1-4af81f131c05}, !- Handle
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {da232b15-f168-4bae-98ef-079598e3c117}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Material,
  {cdaa928e-d366-430c-b3fe-5dd4f0c70059}, !- Handle
  BSA exterior_wall layer 1,              !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {485112f1-5f45-4d1d-b5c1-721a77140837}, !- Handle
  {cdaa928e-d366-430c-b3fe-5dd4f0c70059}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Exterior mass;                          !- Feature Value 2

OS:Material:NoMass,
  {83185f93-56f9-4340-8c45-4746a2d5b395}, !- Handle
  BSA exterior_wall layer 2,              !- Name
  MediumRough,                            !- Roughness
  2,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {27327d0c-a76e-4cab-ab44-d9e4d7f50a6f}, !- Handle
  {83185f93-56f9-4340-8c45-4746a2d5b395}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Wall resistance;                        !- Feature Value 2

OS:Material,
  {4d5ccd8f-4a57-439b-9a8a-291f6c31533a}, !- Handle
  BSA exterior_wall layer 3,              !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {5f71aba0-53cb-4887-b128-c7abeea637a0}, !- Handle
  {4d5ccd8f-4a57-439b-9a8a-291f6c31533a}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Interior finish;                        !- Feature Value 2

OS:Construction,
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Handle
  BSA exterior_wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {cdaa928e-d366-430c-b3fe-5dd4f0c70059}, !- Layer 1
  {83185f93-56f9-4340-8c45-4746a2d5b395}, !- Layer 2
  {4d5ccd8f-4a57-439b-9a8a-291f6c31533a}; !- Layer 3

OS:AdditionalProperties,
  {c8d27e41-e899-4b12-a65d-87071d4176c2}, !- Handle
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed&#59 outside-to-inside sequence; !- Feature Value 1

OS:Material,
  {b3e502df-8cb0-4930-b3c6-6268883a83e5}, !- Handle
  BSA roof layer 1,                       !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {28d39b59-fb5e-44ca-8e91-81e7030df05f}, !- Handle
  {b3e502df-8cb0-4930-b3c6-6268883a83e5}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Roof deck;                              !- Feature Value 2

OS:Material:NoMass,
  {5abc95d8-5fc4-462b-b7ab-54ac5097b34e}, !- Handle
  BSA roof layer 2,                       !- Name
  MediumRough,                            !- Roughness
  3,                                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {e39d946a-bb3d-489d-b38d-824283714e14}, !- Handle
  {5abc95d8-5fc4-462b-b7ab-54ac5097b34e}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Roof resistance;                        !- Feature Value 2

OS:Material,
  {aefe2571-93d0-4d62-87ca-de91de59534f}, !- Handle
  BSA roof layer 3,                       !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {f7b5f2ca-ddd3-4f81-a809-3c654ae1ef50}, !- Handle
  {aefe2571-93d0-4d62-87ca-de91de59534f}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Roof finish;                            !- Feature Value 2

OS:Construction,
  {a75d3cdb-6894-4909-a9a0-0ae0ab3b14e4}, !- Handle
  BSA roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {b3e502df-8cb0-4930-b3c6-6268883a83e5}, !- Layer 1
  {5abc95d8-5fc4-462b-b7ab-54ac5097b34e}, !- Layer 2
  {aefe2571-93d0-4d62-87ca-de91de59534f}; !- Layer 3

OS:AdditionalProperties,
  {d31d3d0e-592e-4dfe-b8f7-f63313cb014f}, !- Handle
  {a75d3cdb-6894-4909-a9a0-0ae0ab3b14e4}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed&#59 outside-to-inside sequence; !- Feature Value 1

OS:Material,
  {08d6f3cc-1e28-4388-814d-3bbee17216e0}, !- Handle
  BSA floor layer 1,                      !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {54aca0ec-526d-4ca5-9cf2-69cc35560de8}, !- Handle
  {08d6f3cc-1e28-4388-814d-3bbee17216e0}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Adiabatic slab;                         !- Feature Value 2

OS:Construction,
  {9f1d5b59-5e6b-4f2c-b718-d44bfa17c819}, !- Handle
  BSA floor,                              !- Name
  ,                                       !- Surface Rendering Name
  {08d6f3cc-1e28-4388-814d-3bbee17216e0}; !- Layer 1

OS:AdditionalProperties,
  {47eb09f7-5b38-4e7a-a81b-5b400f37092e}, !- Handle
  {9f1d5b59-5e6b-4f2c-b718-d44bfa17c819}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed&#59 outside-to-inside sequence; !- Feature Value 1

OS:Material,
  {905a0e84-a64b-44a6-b746-538c0aaf3ca8}, !- Handle
  BSA interzone layer 1,                  !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {02cc078c-507f-4694-bba9-cb72055bdf2a}, !- Handle
  {905a0e84-a64b-44a6-b746-538c0aaf3ca8}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  First face finish;                      !- Feature Value 2

OS:Material,
  {374bc641-4765-40f5-97cf-1e4b8d0bceb2}, !- Handle
  BSA interzone layer 2,                  !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {82c98cd6-6ff5-4b77-86a6-5a18339c0b4e}, !- Handle
  {374bc641-4765-40f5-97cf-1e4b8d0bceb2}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Partition core;                         !- Feature Value 2

OS:Material,
  {d259865e-2826-41d5-b06a-9c9ffe3e3f91}, !- Handle
  BSA interzone layer 3,                  !- Name
  MediumRough,                            !- Roughness
  0.03,                                   !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.63,                                   !- Solar Absorptance
  0.61;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {bff573da-1453-4422-a74d-6dc35c93aa92}, !- Handle
  {d259865e-2826-41d5-b06a-9c9ffe3e3f91}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed, !- Feature Value 1
  InputName,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Second face finish;                     !- Feature Value 2

OS:Construction,
  {378b73e4-ffae-4946-a524-0f592f78a626}, !- Handle
  BSA interzone,                          !- Name
  ,                                       !- Surface Rendering Name
  {905a0e84-a64b-44a6-b746-538c0aaf3ca8}, !- Layer 1
  {374bc641-4765-40f5-97cf-1e4b8d0bceb2}, !- Layer 2
  {d259865e-2826-41d5-b06a-9c9ffe3e3f91}; !- Layer 3

OS:AdditionalProperties,
  {fc89b06e-8611-4f57-8d1c-0c7fa464ddc9}, !- Handle
  {378b73e4-ffae-4946-a524-0f592f78a626}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed&#59 outside-to-inside sequence; !- Feature Value 1

OS:Construction,
  {85a371bc-1014-467d-aafa-8ccff9868464}, !- Handle
  BSA interzone reverse,                  !- Name
  ,                                       !- Surface Rendering Name
  {d259865e-2826-41d5-b06a-9c9ffe3e3f91}, !- Layer 1
  {374bc641-4765-40f5-97cf-1e4b8d0bceb2}, !- Layer 2
  {905a0e84-a64b-44a6-b746-538c0aaf3ca8}; !- Layer 3

OS:AdditionalProperties,
  {9088f569-7f19-4786-9bf0-97206647de52}, !- Handle
  {85a371bc-1014-467d-aafa-8ccff9868464}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic material properties for integration verification&#59 no measured product or code compliance claimed&#59 outside-to-inside sequence; !- Feature Value 1

OS:Schedule:Constant,
  {ba6709ac-a775-4e54-8d8a-112d6e1bb103}, !- Handle
  Schedule Constant 1,                    !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a839b020-4104-4661-a381-747b12f7f287}, !- Handle
  Schedule Constant 2,                    !- Name
  {54f4512a-64f4-498b-8123-716b982e150d}, !- Schedule Type Limits Name
  20;                                     !- Value

OS:Schedule:Constant,
  {83540cff-4b98-4937-b883-badefe538438}, !- Handle
  Schedule Constant 3,                    !- Name
  {54f4512a-64f4-498b-8123-716b982e150d}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:Space,
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Handle
  Office space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}; !- Thermal Zone Name

OS:Surface,
  {2b6e7cfe-e752-4fae-9004-37acfdc051ae}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {9f1d5b59-5e6b-4f2c-b718-d44bfa17c819}, !- Construction Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bd3905-2224-4e23-9cd4-ecf088862c83}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e385c4-eaea-4ddc-ba2b-1a01e2aed72c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dde2c0-9515-4da7-9a36-9d476c6eb5d3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {85a371bc-1014-467d-aafa-8ccff9868464}, !- Construction Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a8ecaf-44a4-4651-a75d-fc99eeb50eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42681400-ad0b-4282-85ba-273589502492}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18e14cd-c1e0-43c4-86bf-5e4f0c307c53}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {a75d3cdb-6894-4909-a9a0-0ae0ab3b14e4}, !- Construction Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}, !- Handle
  Office,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7735eb9-74aa-4189-bf60-c1d8f5d5b2c4}, !- Zone Air Inlet Port List
  {0069adc8-f06b-49ba-a30f-fa114ed651c7}, !- Zone Air Exhaust Port List
  {87c3c62a-5f05-43e0-bd85-56ee34f86955}, !- Zone Air Node Name
  {fa12f1f4-48b1-4e3f-a3f5-951c1d67565b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {438c5b8e-c4e0-4b2d-b945-719fc3a2ff14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a7d2df7-7d84-41d3-aedb-9fc16b49bade}, !- Handle
  Node 1,                                 !- Name
  {87c3c62a-5f05-43e0-bd85-56ee34f86955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87c3c62a-5f05-43e0-bd85-56ee34f86955}, !- Handle
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}, !- Source Object
  11,                                     !- Outlet Port
  {4a7d2df7-7d84-41d3-aedb-9fc16b49bade}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7735eb9-74aa-4189-bf60-c1d8f5d5b2c4}, !- Handle
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}, !- HVAC Component
  {bc5a1d79-15f5-44d8-91bb-599b5e7d2602}; !- Port 1

OS:PortList,
  {0069adc8-f06b-49ba-a30f-fa114ed651c7}, !- Handle
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}, !- HVAC Component
  {5a9bb92d-a3cc-4cc7-adf1-c5d944e65be8}; !- Port 1

OS:PortList,
  {fa12f1f4-48b1-4e3f-a3f5-951c1d67565b}, !- Handle
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}; !- HVAC Component

OS:Sizing:Zone,
  {bbfda435-7b42-4400-9cdd-64d07feb2f6e}, !- Handle
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {57cfeda1-b287-4131-8e24-37281df86cd4}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c1a9c6fb-41dd-48b6-bdb7-9826844e834d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d0822b0-d606-4ac1-8e7a-a1a20157d42d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29787771-c4c6-4f6b-b6e9-4391b69cc93c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {438c5b8e-c4e0-4b2d-b945-719fc3a2ff14}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a839b020-4104-4661-a381-747b12f7f287}, !- Heating Setpoint Temperature Schedule Name
  {83540cff-4b98-4937-b883-badefe538438}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {54f4512a-64f4-498b-8123-716b982e150d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Lights:Definition,
  {70d5c231-6867-4075-b52c-8809c3b266ce}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e8ecd54c-b61a-464e-ba08-467c73e35987}, !- Handle
  Office lights,                          !- Name
  {70d5c231-6867-4075-b52c-8809c3b266ce}, !- Lights Definition Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space or SpaceType Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Space,
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Handle
  East space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}; !- Thermal Zone Name

OS:Surface,
  {e2d0da26-70c3-4204-9edb-65bafd840cd5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {9f1d5b59-5e6b-4f2c-b718-d44bfa17c819}, !- Construction Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a8ecaf-44a4-4651-a75d-fc99eeb50eff}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {378b73e4-ffae-4946-a524-0f592f78a626}, !- Construction Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37dde2c0-9515-4da7-9a36-9d476c6eb5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0046484-e375-460f-ade7-706a122654ee}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 3,                                !- X,Y,Z Vertex 1 {m}
  13, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a457439-5943-4df2-bbf2-25c95cbd5295}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {85a371bc-1014-467d-aafa-8ccff9868464}, !- Construction Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb9d76a-f48d-4d87-85e5-d818a1996253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 6, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c8d5a1-61cb-42a3-a32e-43f74f455dd8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  8, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e193ea9-cbc1-4bd3-9d94-73efce61a874}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a75d3cdb-6894-4909-a9a0-0ae0ab3b14e4}, !- Construction Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  8, 6, 3,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}, !- Handle
  East,                                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e29a879-2c99-46b3-81d5-1cd78125477e}, !- Zone Air Inlet Port List
  {7a1fb7f9-6634-43f1-955d-5de1cea98779}, !- Zone Air Exhaust Port List
  {05902a50-ddb3-42e1-82d1-2abd47d2d09d}, !- Zone Air Node Name
  {68f8a7b4-e9cb-427f-a189-91c76f994652}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e8b5186-006e-40d7-98be-85ccbb061885}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf404ec3-9bc2-4d54-ac04-77017b2d42e4}, !- Handle
  Node 2,                                 !- Name
  {05902a50-ddb3-42e1-82d1-2abd47d2d09d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05902a50-ddb3-42e1-82d1-2abd47d2d09d}, !- Handle
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}, !- Source Object
  11,                                     !- Outlet Port
  {bf404ec3-9bc2-4d54-ac04-77017b2d42e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e29a879-2c99-46b3-81d5-1cd78125477e}, !- Handle
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}, !- HVAC Component
  {2115e8cc-4002-4421-a2e5-9a059834551e}; !- Port 1

OS:PortList,
  {7a1fb7f9-6634-43f1-955d-5de1cea98779}, !- Handle
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}, !- HVAC Component
  {a579e4cd-8b6b-4875-8b70-01cbcb987219}; !- Port 1

OS:PortList,
  {68f8a7b4-e9cb-427f-a189-91c76f994652}, !- Handle
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}; !- HVAC Component

OS:Sizing:Zone,
  {348dccda-909d-4386-9308-6364f885c839}, !- Handle
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {54ca1ec5-c77d-4367-9278-2f10ed757723}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {36881852-9c8a-4af2-8a6b-34de4d10fa00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69ba2579-6b8b-4912-aa17-b31ed942a1c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f17ee2c-0b56-40e5-a9c5-0b0f2781c9dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1e8b5186-006e-40d7-98be-85ccbb061885}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {a839b020-4104-4661-a381-747b12f7f287}, !- Heating Setpoint Temperature Schedule Name
  {83540cff-4b98-4937-b883-badefe538438}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {fe193122-efc8-447e-a51d-7abfe315a093}, !- Handle
  Lights Definition 2,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d358b7e9-c992-4352-be38-0a59d449dd61}, !- Handle
  East lights,                            !- Name
  {fe193122-efc8-447e-a51d-7abfe315a093}, !- Lights Definition Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space or SpaceType Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Handle
  Annex space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}; !- Thermal Zone Name

OS:Surface,
  {65fec502-347e-47f7-9096-78d1c5ca36a0}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {9f1d5b59-5e6b-4f2c-b718-d44bfa17c819}, !- Construction Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  13, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  17, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb9d76a-f48d-4d87-85e5-d818a1996253}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {378b73e4-ffae-4946-a524-0f592f78a626}, !- Construction Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a457439-5943-4df2-bbf2-25c95cbd5295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87fb36f2-7285-407d-afb6-92190634808b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 6, 3,                               !- X,Y,Z Vertex 1 {m}
  17, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  17, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3593a206-e15d-4fda-8640-2fd5b6615200}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 6, 3,                               !- X,Y,Z Vertex 1 {m}
  17, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  17, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03407867-d032-4ef8-8cbb-39fcc7d19a6f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {0b97559a-9bcd-4699-b8b5-8c1e50038b58}, !- Construction Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678dcc5f-bf96-4bdd-bf87-fe985757b954}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a75d3cdb-6894-4909-a9a0-0ae0ab3b14e4}, !- Construction Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  17, 6, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 6, 3,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}, !- Handle
  Annex,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3e0ba4e-f5fe-4b1f-b0fd-2cfef8c06633}, !- Zone Air Inlet Port List
  {7b0b920f-8711-4b2b-84d3-37b7e2c5d367}, !- Zone Air Exhaust Port List
  {6e0792e6-0f71-4885-8d45-f4d89599ffae}, !- Zone Air Node Name
  {af54e15e-b683-4a95-bcad-ee0a56c11f13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec5620b6-96e9-463e-aa78-01c27776fae3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d0bfad7-52ec-4b96-b07c-452b31f2f5c2}, !- Handle
  Node 3,                                 !- Name
  {6e0792e6-0f71-4885-8d45-f4d89599ffae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e0792e6-0f71-4885-8d45-f4d89599ffae}, !- Handle
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}, !- Source Object
  11,                                     !- Outlet Port
  {9d0bfad7-52ec-4b96-b07c-452b31f2f5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3e0ba4e-f5fe-4b1f-b0fd-2cfef8c06633}, !- Handle
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}, !- HVAC Component
  {9827816f-6791-4afb-b3e9-02c038c6260b}; !- Port 1

OS:PortList,
  {7b0b920f-8711-4b2b-84d3-37b7e2c5d367}, !- Handle
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}, !- HVAC Component
  {21235632-1bab-493d-9c7a-607ecde38757}; !- Port 1

OS:PortList,
  {af54e15e-b683-4a95-bcad-ee0a56c11f13}, !- Handle
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}; !- HVAC Component

OS:Sizing:Zone,
  {be3038ef-d9e9-4a67-a294-93fae31389d6}, !- Handle
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {60a82b60-77b6-4622-9d5a-7340011906fd}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {032fcd33-94c1-4d59-8beb-584b1a0b0502}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab6617cb-215d-4406-a2c8-f33f385d7060}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de38b0e2-eb5e-4455-b97c-4b6c8733c84f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec5620b6-96e9-463e-aa78-01c27776fae3}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {a839b020-4104-4661-a381-747b12f7f287}, !- Heating Setpoint Temperature Schedule Name
  {83540cff-4b98-4937-b883-badefe538438}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {d303b50d-c505-4ded-8141-18afd30deeaa}, !- Handle
  Lights Definition 3,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d9307e8a-aab9-4449-bc14-ca0d24b43573}, !- Handle
  Annex lights,                           !- Name
  {d303b50d-c505-4ded-8141-18afd30deeaa}, !- Lights Definition Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space or SpaceType Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Handle
  BSA lighting weekly,                    !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  {cac18142-f323-4e3c-a03b-6ade28b9ff9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cac18142-f323-4e3c-a03b-6ade28b9ff9a}, !- Handle
  Schedule Day 1,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f208ba2-a0aa-4203-bfcc-b06ba65ec11b}, !- Handle
  lighting monday,                        !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {be83599a-40ae-42b5-88b4-ae5c4524990f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {be83599a-40ae-42b5-88b4-ae5c4524990f}, !- Handle
  Schedule Day 2,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e714b1cb-bf64-4bd0-aac8-80287ae8e7ed}, !- Handle
  lighting tuesday,                       !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4ac36831-f2cc-40b2-bc7d-1aa8d5338aad}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4ac36831-f2cc-40b2-bc7d-1aa8d5338aad}, !- Handle
  Schedule Day 3,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f6de69e3-f075-4e67-98d4-e98af0b4c3ab}, !- Handle
  lighting wednesday,                     !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {385c2cf7-16e6-4bc6-853f-4492a93d4004}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {385c2cf7-16e6-4bc6-853f-4492a93d4004}, !- Handle
  Schedule Day 4,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3a321512-fff0-4138-832d-0b415273384e}, !- Handle
  lighting thursday,                      !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c32da80-f088-4d8f-aaa9-360de2724691}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {3c32da80-f088-4d8f-aaa9-360de2724691}, !- Handle
  Schedule Day 5,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1a4ce191-0344-4e82-82d0-8d3230c639a7}, !- Handle
  lighting friday,                        !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {716885cd-5a34-4144-8d20-622d31e439f0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {716885cd-5a34-4144-8d20-622d31e439f0}, !- Handle
  Schedule Day 6,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {57d66d8c-0764-4a64-ac1b-975256a75709}, !- Handle
  lighting saturday,                      !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03a22004-6377-4372-926b-c4ac8203de24}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {03a22004-6377-4372-926b-c4ac8203de24}, !- Handle
  Schedule Day 7,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8c8183f9-3167-4778-b51c-bec60bae0c5f}, !- Handle
  lighting sunday,                        !- Name
  {151783d8-3fd2-4b94-af14-89ba758e9ab6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9219df71-cf72-4b12-be28-4e525c3600e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {9219df71-cf72-4b12-be28-4e525c3600e9}, !- Handle
  Schedule Day 8,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Handle
  BSA equipment weekly,                   !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  {8590dd9e-c751-432b-8897-f7dee6671efa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8590dd9e-c751-432b-8897-f7dee6671efa}, !- Handle
  Schedule Day 9,                         !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1deff26b-abe5-4601-8929-616b14ced4ea}, !- Handle
  equipment monday,                       !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5f86a504-c43e-4762-aea9-cfd240433ba6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {5f86a504-c43e-4762-aea9-cfd240433ba6}, !- Handle
  Schedule Day 10,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {486265bb-cc66-4d45-b43c-896579a3130c}, !- Handle
  equipment tuesday,                      !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {de81430d-5e18-46b7-a3c7-f9487ebd6746}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {de81430d-5e18-46b7-a3c7-f9487ebd6746}, !- Handle
  Schedule Day 11,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {77793172-cd8e-4c16-9921-a4a0743d9a0b}, !- Handle
  equipment wednesday,                    !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c4b707bf-3de1-4126-8433-e2b266065dd2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c4b707bf-3de1-4126-8433-e2b266065dd2}, !- Handle
  Schedule Day 12,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c25331eb-fecf-4e1f-af1c-99e6186ef475}, !- Handle
  equipment thursday,                     !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c74433b-21e9-48f2-9c1c-d3feb67e1208}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {8c74433b-21e9-48f2-9c1c-d3feb67e1208}, !- Handle
  Schedule Day 13,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2c1f0abe-3a6b-49de-aa19-44693a5c7b81}, !- Handle
  equipment friday,                       !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39e2666e-911d-4ed1-84ce-f912684fb77d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {39e2666e-911d-4ed1-84ce-f912684fb77d}, !- Handle
  Schedule Day 14,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c970f709-9b32-4878-b5b0-18b22eb63bba}, !- Handle
  equipment saturday,                     !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {180a67ab-1729-4123-b22c-fe49b639b909}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {180a67ab-1729-4123-b22c-fe49b639b909}, !- Handle
  Schedule Day 15,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2cad5c28-e330-402f-a103-4ea4fc6c6f34}, !- Handle
  equipment sunday,                       !- Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b464aa2a-0c40-47dc-8a05-aeeb8bc0afa4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {b464aa2a-0c40-47dc-8a05-aeeb8bc0afa4}, !- Handle
  Schedule Day 16,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {14983b37-8921-4375-b814-31af107a76e6}, !- Handle
  BSA people weekly,                      !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  {adc9b8a6-365d-49c1-bd39-423139cc5d34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adc9b8a6-365d-49c1-bd39-423139cc5d34}, !- Handle
  Schedule Day 17,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3faabc65-3fda-4142-bdc0-b98242503b2b}, !- Handle
  people monday,                          !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {241e03d9-93f3-415b-b2a0-174dceef9026}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {241e03d9-93f3-415b-b2a0-174dceef9026}, !- Handle
  Schedule Day 18,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7865cb74-4710-475a-a638-a943a56f9775}, !- Handle
  people tuesday,                         !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {297a9c4f-1353-400e-99ca-de24b522e8c7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {297a9c4f-1353-400e-99ca-de24b522e8c7}, !- Handle
  Schedule Day 19,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aa22f6b9-30e3-4abb-8f4e-ce47d1311e1e}, !- Handle
  people wednesday,                       !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {61da6988-57ad-4021-b38a-50bbeb490306}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {61da6988-57ad-4021-b38a-50bbeb490306}, !- Handle
  Schedule Day 20,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc502d64-f373-4bad-81e9-e6344a300045}, !- Handle
  people thursday,                        !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be6b8a82-bff0-4c90-b63e-80eb047f66ef}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {be6b8a82-bff0-4c90-b63e-80eb047f66ef}, !- Handle
  Schedule Day 21,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9d175d71-a232-4592-99ed-349e3cb915ef}, !- Handle
  people friday,                          !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bb6767d-6b4c-4578-97e3-96abd6087f78}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1bb6767d-6b4c-4578-97e3-96abd6087f78}, !- Handle
  Schedule Day 22,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ec3d6fcd-e4f7-4968-b2df-c21318257190}, !- Handle
  people saturday,                        !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b01d6c65-6678-430e-93cd-450f63e6389e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b01d6c65-6678-430e-93cd-450f63e6389e}, !- Handle
  Schedule Day 23,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e77261c5-5511-46a4-af1d-f45dc8e98cc1}, !- Handle
  people sunday,                          !- Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff3f36ea-957b-4880-b2fb-7aec7f148f6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ff3f36ea-957b-4880-b2fb-7aec7f148f6e}, !- Handle
  Schedule Day 24,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Handle
  BSA infiltration weekly,                !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  {5380bbdb-e5a2-4e92-8403-148df43dfef7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5380bbdb-e5a2-4e92-8403-148df43dfef7}, !- Handle
  Schedule Day 25,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b33df93c-70ee-4f17-88ae-9fee6acc0880}, !- Handle
  infiltration monday,                    !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {160519d4-8a37-4827-bd85-52efbb89b02d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {160519d4-8a37-4827-bd85-52efbb89b02d}, !- Handle
  Schedule Day 26,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f0dcac99-c00e-4372-82b8-dcc027622ae3}, !- Handle
  infiltration tuesday,                   !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1764cec5-9af6-4af4-b10c-b98018a90e94}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1764cec5-9af6-4af4-b10c-b98018a90e94}, !- Handle
  Schedule Day 27,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e8b716a5-90a7-4756-93f6-03b97070615e}, !- Handle
  infiltration wednesday,                 !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4280c35c-f65d-418f-bb9d-b9726711473c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4280c35c-f65d-418f-bb9d-b9726711473c}, !- Handle
  Schedule Day 28,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4f7232aa-74bc-42aa-a846-b4627b636bb2}, !- Handle
  infiltration thursday,                  !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cac5a172-df57-47f7-8687-5882848fff7a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {cac5a172-df57-47f7-8687-5882848fff7a}, !- Handle
  Schedule Day 29,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {202dbe02-4c0d-4ae8-b37a-8a6b55ba4b14}, !- Handle
  infiltration friday,                    !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe0c7b55-68bb-4569-9776-e37f8a106096}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fe0c7b55-68bb-4569-9776-e37f8a106096}, !- Handle
  Schedule Day 30,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b9d94c6-5281-4e96-a9e8-73552e102318}, !- Handle
  infiltration saturday,                  !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b3d93cb-2511-4e68-a08d-ec1cb8c82dcd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6b3d93cb-2511-4e68-a08d-ec1cb8c82dcd}, !- Handle
  Schedule Day 31,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0eb47136-4d43-41ef-9dbc-d9b00a4396c1}, !- Handle
  infiltration sunday,                    !- Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4785fe4-6b84-427d-9028-756081cfe531}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {f4785fe4-6b84-427d-9028-756081cfe531}, !- Handle
  Schedule Day 32,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Handle
  BSA ventilation weekly,                 !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  {e869060f-7ea8-42b5-8f98-c229fb08c157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e869060f-7ea8-42b5-8f98-c229fb08c157}, !- Handle
  Schedule Day 33,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {484f755f-eff7-4043-b9ca-a35f16a12b56}, !- Handle
  ventilation monday,                     !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ad4a2822-376b-49aa-b051-631171d0eda8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ad4a2822-376b-49aa-b051-631171d0eda8}, !- Handle
  Schedule Day 34,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e71c3c74-40e1-4c7d-97e6-6d58895f37c4}, !- Handle
  ventilation tuesday,                    !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {347301dc-d06b-46e4-87f6-3bf61a8aa89a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {347301dc-d06b-46e4-87f6-3bf61a8aa89a}, !- Handle
  Schedule Day 35,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {393021e5-57c4-4011-9cf0-e371a277e8e7}, !- Handle
  ventilation wednesday,                  !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {93a0fb3f-01e3-4287-93ed-b979b9a439fa}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {93a0fb3f-01e3-4287-93ed-b979b9a439fa}, !- Handle
  Schedule Day 36,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {553704f6-5ced-4fab-9981-9614268560d5}, !- Handle
  ventilation thursday,                   !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e002d349-46ed-4dc6-a677-108ebc8e86be}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e002d349-46ed-4dc6-a677-108ebc8e86be}, !- Handle
  Schedule Day 37,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f822780a-06a0-4255-8700-87f3eb6da6d4}, !- Handle
  ventilation friday,                     !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3b92323-8879-49eb-ae32-a0c0dd0b738e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e3b92323-8879-49eb-ae32-a0c0dd0b738e}, !- Handle
  Schedule Day 38,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {21ccc4ec-1c01-4fb8-982a-5530906a2e37}, !- Handle
  ventilation saturday,                   !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c22dbbcc-2046-43d0-bb65-4b152e2227bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c22dbbcc-2046-43d0-bb65-4b152e2227bc}, !- Handle
  Schedule Day 39,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0a1f66a8-acc2-4ea2-8aee-ebd2ea788dc4}, !- Handle
  ventilation sunday,                     !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52a069be-a3d1-4f89-b9f9-88555846a755}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {52a069be-a3d1-4f89-b9f9-88555846a755}, !- Handle
  Schedule Day 40,                        !- Name
  {64c7a598-8d28-4165-aca9-4861a687f799}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Constant,
  {938fe8bc-9818-40f7-8b91-79f431a9afb5}, !- Handle
  BSA person activity,                    !- Name
  {cb05ccc3-f9b0-4fb0-aca0-10302f907c90}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:ElectricEquipment:Definition,
  {44236677-ed13-4d96-a384-9cdae20dfac0}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {170ded2a-5f89-46b8-aa5a-9030556caf77}, !- Handle
  Office equipment,                       !- Name
  {44236677-ed13-4d96-a384-9cdae20dfac0}, !- Electric Equipment Definition Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space or SpaceType Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {42812b96-b414-4df6-b162-7d974758085e}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.08,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6;                                    !- Sensible Heat Fraction

OS:People,
  {c810d298-a29a-49a8-aff9-d94493e3127f}, !- Handle
  Office people,                          !- Name
  {42812b96-b414-4df6-b162-7d974758085e}, !- People Definition Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space or SpaceType Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Number of People Schedule Name
  {938fe8bc-9818-40f7-8b91-79f431a9afb5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {cb05ccc3-f9b0-4fb0-aca0-10302f907c90}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8d4b0ae5-bdb7-4d63-9cf9-b45b172c0a8c}, !- Handle
  Office infiltration,                    !- Name
  {9dbe0b6c-fa8c-4231-aa2d-bb4a0117fe81}, !- Space or SpaceType Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.2,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:ZoneVentilation:DesignFlowRate,
  {6d0822b0-d606-4ac1-8e7a-a1a20157d42d}, !- Handle
  Office ventilation,                     !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.0005,                                 !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  150,                                    !- Fan Pressure Rise {Pa}
  0.6,                                    !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40,                                     !- Maximum Wind Speed {m/s}
  Outdoor;                                !- Density Basis

OS:Schedule:Constant,
  {68e870b4-03de-425e-9b94-91968d383536}, !- Handle
  Always On Discrete,                     !- Name
  {3c84ee79-c6bf-44cf-a808-60d82b419b58}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3c84ee79-c6bf-44cf-a808-60d82b419b58}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AdditionalProperties,
  {f41aaa07-f247-4435-ab24-4d32458402a0}, !- Handle
  {e8ecd54c-b61a-464e-ba08-467c73e35987}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {8d4aaad9-54bd-4473-8bf4-a099ae2aaa29}, !- Handle
  {170ded2a-5f89-46b8-aa5a-9030556caf77}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {91ff5cac-11ad-48c3-8d3f-f6ea61317375}, !- Handle
  {c810d298-a29a-49a8-aff9-d94493e3127f}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {d4596e2c-ffdb-4caa-a08e-ab113cd89411}, !- Handle
  {8d4b0ae5-bdb7-4d63-9cf9-b45b172c0a8c}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {8cbd9e94-090b-4959-8605-964052e60ace}, !- Handle
  {6d0822b0-d606-4ac1-8e7a-a1a20157d42d}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:ElectricEquipment:Definition,
  {47154f89-1f88-480c-b331-d2757c389211}, !- Handle
  Electric Equipment Definition 2,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {75be2b4a-67f7-4230-8280-bf1666011a4d}, !- Handle
  East equipment,                         !- Name
  {47154f89-1f88-480c-b331-d2757c389211}, !- Electric Equipment Definition Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space or SpaceType Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {4020127c-5316-4a46-8d4c-3234a555a278}, !- Handle
  People Definition 2,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.08,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6;                                    !- Sensible Heat Fraction

OS:People,
  {986ddadf-4a3e-44d5-92e8-4a09201315ea}, !- Handle
  East people,                            !- Name
  {4020127c-5316-4a46-8d4c-3234a555a278}, !- People Definition Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space or SpaceType Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Number of People Schedule Name
  {938fe8bc-9818-40f7-8b91-79f431a9afb5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {99c6a441-7fab-4a84-8957-77c8e9927298}, !- Handle
  East infiltration,                      !- Name
  {991f2288-9ac4-4501-91a0-7b0876949ae1}, !- Space or SpaceType Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.2,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:ZoneVentilation:DesignFlowRate,
  {69ba2579-6b8b-4912-aa17-b31ed942a1c6}, !- Handle
  East ventilation,                       !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.0005,                                 !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  150,                                    !- Fan Pressure Rise {Pa}
  0.6,                                    !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40,                                     !- Maximum Wind Speed {m/s}
  Outdoor;                                !- Density Basis

OS:AdditionalProperties,
  {646a672f-11ae-4a0a-a9b4-92e0ef3cbaf2}, !- Handle
  {d358b7e9-c992-4352-be38-0a59d449dd61}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {6dcb7b3e-14e8-454c-ab89-a7507ca5674b}, !- Handle
  {75be2b4a-67f7-4230-8280-bf1666011a4d}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {a39f61bb-5606-4c4a-bfdd-9e5a11f53b79}, !- Handle
  {986ddadf-4a3e-44d5-92e8-4a09201315ea}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {27954290-28d9-4ad1-9b70-c35ad3e118d3}, !- Handle
  {99c6a441-7fab-4a84-8957-77c8e9927298}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {b0c80fea-9fff-43a7-a681-c92f702706cd}, !- Handle
  {69ba2579-6b8b-4912-aa17-b31ed942a1c6}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0895e7c1-acff-4d5b-9105-a86b544e0eea}, !- Handle
  Electric Equipment Definition 3,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {2fd1bdbb-c935-4199-9441-7fbc2de008dd}, !- Handle
  Annex equipment,                        !- Name
  {0895e7c1-acff-4d5b-9105-a86b544e0eea}, !- Electric Equipment Definition Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space or SpaceType Name
  {29fd04d3-6178-4709-8845-b698a15c0f88}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {04a5a661-5d53-45f4-b2bb-fbabe2ae59d8}, !- Handle
  People Definition 3,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.08,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6;                                    !- Sensible Heat Fraction

OS:People,
  {354877e6-9759-41eb-af91-0bddba5daeeb}, !- Handle
  Annex people,                           !- Name
  {04a5a661-5d53-45f4-b2bb-fbabe2ae59d8}, !- People Definition Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space or SpaceType Name
  {14983b37-8921-4375-b814-31af107a76e6}, !- Number of People Schedule Name
  {938fe8bc-9818-40f7-8b91-79f431a9afb5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {4a8a5a65-9b39-4d6e-b5ba-f69a8486357a}, !- Handle
  Annex infiltration,                     !- Name
  {702d8b4d-32c7-4c70-b9f6-e04b63071d39}, !- Space or SpaceType Name
  {d36dd019-1eaa-4fdd-9498-fc5c3d2ff308}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.2,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:ZoneVentilation:DesignFlowRate,
  {ab6617cb-215d-4406-a2c8-f33f385d7060}, !- Handle
  Annex ventilation,                      !- Name
  {70f82d67-b135-41cf-83b4-f97d21384208}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.0005,                                 !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  150,                                    !- Fan Pressure Rise {Pa}
  0.6,                                    !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40,                                     !- Maximum Wind Speed {m/s}
  Outdoor;                                !- Density Basis

OS:AdditionalProperties,
  {4e6794c6-4eb7-4354-ae3b-33007d5d77c5}, !- Handle
  {d9307e8a-aab9-4449-bc14-ca0d24b43573}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {a3c3f8c8-5bca-4f21-b92f-3c6c54b71a9b}, !- Handle
  {2fd1bdbb-c935-4199-9441-7fbc2de008dd}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {e98d895d-ceec-4bae-be13-8ad95c7b72af}, !- Handle
  {354877e6-9759-41eb-af91-0bddba5daeeb}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {01155cc5-fec8-469b-9e03-5f14ae211727}, !- Handle
  {4a8a5a65-9b39-4d6e-b5ba-f69a8486357a}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:AdditionalProperties,
  {b19303c6-816f-4e85-be27-710e24b10ba2}, !- Handle
  {ab6617cb-215d-4406-a2c8-f33f385d7060}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic operation profile&#44 not surveyed occupancy&#44 equipment&#44 air leakage or ventilation compliance; !- Feature Value 1

OS:Output:Variable,
  {8d6bce8a-9026-4aa4-94f9-39883cb02820}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Electric Equipment Electricity Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0c434aa0-753b-4554-a98c-a19696eb725d}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {16a7009f-06c6-49bc-9d2c-f2e79fbef826}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4e10dda4-1f56-4fdb-bc86-44ac02ffc996}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Infiltration Mass Flow Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ed6b268-d81c-4e6a-8068-3a66a7aacd70}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Ventilation Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {8a16c760-83b8-4367-8ae0-d4df609d5b07}, !- Handle
  BSA DX capacity_temperature,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  30,                                     !- Maximum Value of x
  -40,                                    !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {9d389448-f02d-4df8-b98d-a65cbfd9f990}, !- Handle
  {8a16c760-83b8-4367-8ae0-d4df609d5b07}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Curve:Quadratic,
  {5df17c75-79fb-4678-b32c-d3935623f679}, !- Handle
  BSA DX capacity_flow,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {4d0de163-6e86-44de-b8b6-d49fd84fcb4b}, !- Handle
  {5df17c75-79fb-4678-b32c-d3935623f679}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Curve:Biquadratic,
  {eef243eb-0885-4914-9d1c-2fe184af608d}, !- Handle
  BSA DX eir_temperature,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  30,                                     !- Maximum Value of x
  -40,                                    !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {ec5ca2ea-c2c2-411d-a40b-43ee1b6b270e}, !- Handle
  {eef243eb-0885-4914-9d1c-2fe184af608d}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Curve:Quadratic,
  {3d0451cb-e891-48d2-90cd-123ebcdb027b}, !- Handle
  BSA DX eir_flow,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {62650018-b2ef-483e-a7ab-679eddd85be8}, !- Handle
  {3d0451cb-e891-48d2-90cd-123ebcdb027b}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Curve:Quadratic,
  {3eb004ae-3527-4219-8b78-3241daf6860b}, !- Handle
  BSA DX part_load,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {7be72883-3cfa-444b-87b2-a7c227d9b29c}, !- Handle
  {3eb004ae-3527-4219-8b78-3241daf6860b}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Schedule:Constant,
  {ebf84044-7d83-4608-91fc-d70e2f3dc132}, !- Handle
  BSA PTAC cycling mode,                  !- Name
  {a883647c-fafe-4c64-97fb-a21075f1a2a7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Fan:OnOff,
  {f955126f-4d34-4f6d-b875-3af5f5f3393b}, !- Handle
  Office PTAC fan,                        !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  0.2,                                    !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c901ce31-4492-4567-95f6-2cfecffc35cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c901ce31-4492-4567-95f6-2cfecffc35cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2888ef46-7682-4fdc-9db0-62f12e010e20}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08f166f5-16ad-4a41-8be0-78c09d2a41ac}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2dba8687-8a7e-4a1d-ba01-28e7b9c8d362}, !- Handle
  Office PTAC heat,                       !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  0.98,                                   !- Efficiency
  5000,                                   !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3e778625-9875-4c15-8bd7-c5b4a4dc5f7b}, !- Handle
  Office PTAC DX,                         !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  4000,                                   !- Rated Total Cooling Capacity {W}
  0.75,                                   !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  0.2,                                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a16c760-83b8-4367-8ae0-d4df609d5b07}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5df17c75-79fb-4678-b32c-d3935623f679}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eef243eb-0885-4914-9d1c-2fe184af608d}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d0451cb-e891-48d2-90cd-123ebcdb027b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3eb004ae-3527-4219-8b78-3241daf6860b}, !- Part Load Fraction Correlation Curve Name
  -100,                                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Quadratic,
  {c901ce31-4492-4567-95f6-2cfecffc35cb}, !- Handle
  BSA DX Office fixed speed,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {d6a286a9-e47f-4595-a417-ca595f0a2e9e}, !- Handle
  {c901ce31-4492-4567-95f6-2cfecffc35cb}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29787771-c4c6-4f6b-b6e9-4391b69cc93c}, !- Handle
  Office PTAC,                            !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  {65918407-4775-4ccf-92f1-3292ca75ebf6}, !- Air Inlet Node Name
  {fcfc21fe-f754-4267-8030-346f194107fe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.2,                                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.2,                                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f955126f-4d34-4f6d-b875-3af5f5f3393b}, !- Supply Air Fan Name
  {2dba8687-8a7e-4a1d-ba01-28e7b9c8d362}, !- Heating Coil Name
  {3e778625-9875-4c15-8bd7-c5b4a4dc5f7b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ebf84044-7d83-4608-91fc-d70e2f3dc132}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {316cd09c-6f5f-437d-84d3-05f722f47d76}, !- Handle
  Always Off Discrete,                    !- Name
  {3af08e6b-a662-476b-be22-20cdb2d30e3d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {3af08e6b-a662-476b-be22-20cdb2d30e3d}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {d3aa69af-853a-48e1-97de-5d577742b627}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Node,
  {f3d8573c-3586-4fa2-8105-93929f837618}, !- Handle
  Node 4,                                 !- Name
  {5a9bb92d-a3cc-4cc7-adf1-c5d944e65be8}, !- Inlet Port
  {65918407-4775-4ccf-92f1-3292ca75ebf6}; !- Outlet Port

OS:Connection,
  {5a9bb92d-a3cc-4cc7-adf1-c5d944e65be8}, !- Handle
  {0069adc8-f06b-49ba-a30f-fa114ed651c7}, !- Source Object
  2,                                      !- Outlet Port
  {f3d8573c-3586-4fa2-8105-93929f837618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65918407-4775-4ccf-92f1-3292ca75ebf6}, !- Handle
  {f3d8573c-3586-4fa2-8105-93929f837618}, !- Source Object
  3,                                      !- Outlet Port
  {29787771-c4c6-4f6b-b6e9-4391b69cc93c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0183b4f-ca54-4435-b012-bbe7afc336b6}, !- Handle
  Node 5,                                 !- Name
  {fcfc21fe-f754-4267-8030-346f194107fe}, !- Inlet Port
  {bc5a1d79-15f5-44d8-91bb-599b5e7d2602}; !- Outlet Port

OS:Connection,
  {bc5a1d79-15f5-44d8-91bb-599b5e7d2602}, !- Handle
  {c0183b4f-ca54-4435-b012-bbe7afc336b6}, !- Source Object
  3,                                      !- Outlet Port
  {a7735eb9-74aa-4189-bf60-c1d8f5d5b2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfc21fe-f754-4267-8030-346f194107fe}, !- Handle
  {29787771-c4c6-4f6b-b6e9-4391b69cc93c}, !- Source Object
  4,                                      !- Outlet Port
  {c0183b4f-ca54-4435-b012-bbe7afc336b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {13adafbf-61c9-4058-9f1e-ac289d337799}, !- Handle
  {29787771-c4c6-4f6b-b6e9-4391b69cc93c}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {78093150-1a80-49bd-9e2e-b5315d01bb0d}, !- Handle
  {f955126f-4d34-4f6d-b875-3af5f5f3393b}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {a7f89f55-f5d1-4f1d-9f32-ac5554724e3f}, !- Handle
  {2dba8687-8a7e-4a1d-ba01-28e7b9c8d362}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {0bc0eaa1-d722-4cc4-a20a-06567dbb1c87}, !- Handle
  {3e778625-9875-4c15-8bd7-c5b4a4dc5f7b}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Fan:OnOff,
  {3036c427-373a-49de-898f-fe56c713c0e3}, !- Handle
  East PTAC fan,                          !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  0.125,                                  !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e30d8260-f8e8-46c7-85f5-619d369605ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e30d8260-f8e8-46c7-85f5-619d369605ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52a5f01c-a29f-40d1-ab48-289ae0877d8f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db768a58-6823-4943-aab7-75cc68e7e10c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c81fff73-1b95-47da-bf70-c984c2002379}, !- Handle
  East PTAC heat,                         !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  0.98,                                   !- Efficiency
  3200,                                   !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9783dbcd-a405-4872-bde0-a95ea3271e2f}, !- Handle
  East PTAC DX,                           !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  2500,                                   !- Rated Total Cooling Capacity {W}
  0.75,                                   !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  0.125,                                  !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a16c760-83b8-4367-8ae0-d4df609d5b07}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5df17c75-79fb-4678-b32c-d3935623f679}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eef243eb-0885-4914-9d1c-2fe184af608d}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d0451cb-e891-48d2-90cd-123ebcdb027b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3eb004ae-3527-4219-8b78-3241daf6860b}, !- Part Load Fraction Correlation Curve Name
  -100,                                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Quadratic,
  {e30d8260-f8e8-46c7-85f5-619d369605ae}, !- Handle
  BSA DX East fixed speed,                !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {6162f24c-12b8-42c8-809b-999d9f2fbf22}, !- Handle
  {e30d8260-f8e8-46c7-85f5-619d369605ae}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f17ee2c-0b56-40e5-a9c5-0b0f2781c9dc}, !- Handle
  East PTAC,                              !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  {3f86e63f-4102-4108-930b-9883f68eddcb}, !- Air Inlet Node Name
  {3dd22888-25da-4f88-b172-0ca963a31cfe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.125,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.125,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3036c427-373a-49de-898f-fe56c713c0e3}, !- Supply Air Fan Name
  {c81fff73-1b95-47da-bf70-c984c2002379}, !- Heating Coil Name
  {9783dbcd-a405-4872-bde0-a95ea3271e2f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ebf84044-7d83-4608-91fc-d70e2f3dc132}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aeb436bc-1fe6-4fea-a7c2-d67df79b0ad2}, !- Handle
  Node 6,                                 !- Name
  {a579e4cd-8b6b-4875-8b70-01cbcb987219}, !- Inlet Port
  {3f86e63f-4102-4108-930b-9883f68eddcb}; !- Outlet Port

OS:Connection,
  {a579e4cd-8b6b-4875-8b70-01cbcb987219}, !- Handle
  {7a1fb7f9-6634-43f1-955d-5de1cea98779}, !- Source Object
  2,                                      !- Outlet Port
  {aeb436bc-1fe6-4fea-a7c2-d67df79b0ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f86e63f-4102-4108-930b-9883f68eddcb}, !- Handle
  {aeb436bc-1fe6-4fea-a7c2-d67df79b0ad2}, !- Source Object
  3,                                      !- Outlet Port
  {4f17ee2c-0b56-40e5-a9c5-0b0f2781c9dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abf29714-5f00-45ae-8518-8449f79512d6}, !- Handle
  Node 7,                                 !- Name
  {3dd22888-25da-4f88-b172-0ca963a31cfe}, !- Inlet Port
  {2115e8cc-4002-4421-a2e5-9a059834551e}; !- Outlet Port

OS:Connection,
  {2115e8cc-4002-4421-a2e5-9a059834551e}, !- Handle
  {abf29714-5f00-45ae-8518-8449f79512d6}, !- Source Object
  3,                                      !- Outlet Port
  {9e29a879-2c99-46b3-81d5-1cd78125477e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd22888-25da-4f88-b172-0ca963a31cfe}, !- Handle
  {4f17ee2c-0b56-40e5-a9c5-0b0f2781c9dc}, !- Source Object
  4,                                      !- Outlet Port
  {abf29714-5f00-45ae-8518-8449f79512d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {9366bac1-13c3-48b5-8cdd-b6e1151531a7}, !- Handle
  {4f17ee2c-0b56-40e5-a9c5-0b0f2781c9dc}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {e22ad047-db2f-4649-b73c-9e8919dc5980}, !- Handle
  {3036c427-373a-49de-898f-fe56c713c0e3}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {471a93bf-1908-4119-9871-39364a9d16aa}, !- Handle
  {c81fff73-1b95-47da-bf70-c984c2002379}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {f38ef764-8a6a-494f-8665-0c98a488fe65}, !- Handle
  {9783dbcd-a405-4872-bde0-a95ea3271e2f}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:Fan:OnOff,
  {8f8a446f-4154-47eb-80a3-5a33343e50c0}, !- Handle
  Annex PTAC fan,                         !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  0.1,                                    !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d382989-622b-4d39-b3c2-097681b204f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d382989-622b-4d39-b3c2-097681b204f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ebf7b4d-0791-4ad4-b06c-7817e45c458e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb034014-48f9-4020-b724-ed2ae1fdc7a7}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d1cb0077-c94f-4c15-aed8-e7a68bb0624c}, !- Handle
  Annex PTAC heat,                        !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  0.98,                                   !- Efficiency
  2600,                                   !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f20ea7f9-0886-41d0-9255-1dfe6c0c3f9c}, !- Handle
  Annex PTAC DX,                          !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  2000,                                   !- Rated Total Cooling Capacity {W}
  0.75,                                   !- Rated Sensible Heat Ratio
  3.2,                                    !- Rated COP {W/W}
  0.1,                                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a16c760-83b8-4367-8ae0-d4df609d5b07}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5df17c75-79fb-4678-b32c-d3935623f679}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eef243eb-0885-4914-9d1c-2fe184af608d}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d0451cb-e891-48d2-90cd-123ebcdb027b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3eb004ae-3527-4219-8b78-3241daf6860b}, !- Part Load Fraction Correlation Curve Name
  -100,                                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Quadratic,
  {2d382989-622b-4d39-b3c2-097681b204f8}, !- Handle
  BSA DX Annex fixed speed,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AdditionalProperties,
  {c809fbc2-4cb2-497e-9264-f05eb2fe7890}, !- Handle
  {2d382989-622b-4d39-b3c2-097681b204f8}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {de38b0e2-eb5e-4455-b97c-4b6c8733c84f}, !- Handle
  Annex PTAC,                             !- Name
  {68e870b4-03de-425e-9b94-91968d383536}, !- Availability Schedule Name
  {8f72dd02-a82c-4411-b3b5-964f84fb4cb8}, !- Air Inlet Node Name
  {a49a3523-1275-4530-9f71-e3ae5fcb0580}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.1,                                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.1,                                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f8a446f-4154-47eb-80a3-5a33343e50c0}, !- Supply Air Fan Name
  {d1cb0077-c94f-4c15-aed8-e7a68bb0624c}, !- Heating Coil Name
  {f20ea7f9-0886-41d0-9255-1dfe6c0c3f9c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ebf84044-7d83-4608-91fc-d70e2f3dc132}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d0db0ff1-0239-4ee0-84ba-d5eba4763624}, !- Handle
  Node 8,                                 !- Name
  {21235632-1bab-493d-9c7a-607ecde38757}, !- Inlet Port
  {8f72dd02-a82c-4411-b3b5-964f84fb4cb8}; !- Outlet Port

OS:Connection,
  {21235632-1bab-493d-9c7a-607ecde38757}, !- Handle
  {7b0b920f-8711-4b2b-84d3-37b7e2c5d367}, !- Source Object
  2,                                      !- Outlet Port
  {d0db0ff1-0239-4ee0-84ba-d5eba4763624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f72dd02-a82c-4411-b3b5-964f84fb4cb8}, !- Handle
  {d0db0ff1-0239-4ee0-84ba-d5eba4763624}, !- Source Object
  3,                                      !- Outlet Port
  {de38b0e2-eb5e-4455-b97c-4b6c8733c84f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40923e5e-1206-4451-8f00-ebd35a637d18}, !- Handle
  Node 9,                                 !- Name
  {a49a3523-1275-4530-9f71-e3ae5fcb0580}, !- Inlet Port
  {9827816f-6791-4afb-b3e9-02c038c6260b}; !- Outlet Port

OS:Connection,
  {9827816f-6791-4afb-b3e9-02c038c6260b}, !- Handle
  {40923e5e-1206-4451-8f00-ebd35a637d18}, !- Source Object
  3,                                      !- Outlet Port
  {c3e0ba4e-f5fe-4b1f-b0fd-2cfef8c06633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49a3523-1275-4530-9f71-e3ae5fcb0580}, !- Handle
  {de38b0e2-eb5e-4455-b97c-4b6c8733c84f}, !- Source Object
  4,                                      !- Outlet Port
  {40923e5e-1206-4451-8f00-ebd35a637d18}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {4c414a80-b586-4eaf-8a19-6e27d26d8745}, !- Handle
  {de38b0e2-eb5e-4455-b97c-4b6c8733c84f}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {0cba4f53-35f0-45a2-9451-5af54b5531db}, !- Handle
  {8f8a446f-4154-47eb-80a3-5a33343e50c0}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {8f175a7f-ff54-41f3-b809-ab18546db48f}, !- Handle
  {d1cb0077-c94f-4c15-aed8-e7a68bb0624c}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:AdditionalProperties,
  {6ef7d98d-c1c8-4aa8-87f4-a06545f3f521}, !- Handle
  {f20ea7f9-0886-41d0-9255-1dfe6c0c3f9c}, !- Object Name
  Source,                                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Explicit synthetic fixed PTAC ratings and unity modifiers for engine integration&#44 not selected equipment or calibrated performance; !- Feature Value 1

OS:ScheduleTypeLimits,
  {a883647c-fafe-4c64-97fb-a21075f1a2a7}, !- Handle
  BSA PTAC mode limits,                   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Output:Variable,
  {cb026a53-a78b-4e83-b606-f2d2cbc54fb3}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6c85d6e8-44d4-492c-82a0-61d5fcaeb25f}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8db4f1ea-9489-4401-bf9b-b907147e795a}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2ae4b61-aee8-410a-8248-14d7f8e1385b}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c4d66ec-35e9-45fa-83dd-11ab8946cfdd}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {031edc9c-849f-4b0f-859d-7aaddcfcd854}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Packaged Terminal Air Conditioner Fan Part Load Ratio, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c8fa710-0347-40a6-9ba7-2f945ab7dee0}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Packaged Terminal Air Conditioner Total Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {54219e3f-db57-425c-a0b6-d31098b4aac2}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Packaged Terminal Air Conditioner Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7adb031e-804a-4613-a53d-8aa7aef7b6dd}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Lights Electricity Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {36bbd426-a2c7-4561-9a1c-0ddf58c034f3}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone Packaged Terminal Air Conditioner Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:SQLite,
  {daa7b02a-b0d9-4f8f-ab8a-02dba1f3fcad}, !- Handle
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

OS:RunPeriod,
  {8df37414-2b64-4ca1-bf68-1031d4ce1e89}, !- Handle
  Annual EPW,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  No,                                     !- Use Weather File Rain Indicators
  No,                                     !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {50527393-557a-4ea7-8dfb-7be1a12bceab}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  C:/Users/lyuml-win/Desktop/building-services-agent/runs/thermal-ptac-v4/thermal/annual/weather.epw, !- Url
  C254B53F,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Output:Variable,
  {d11f4702-91aa-4767-9836-32c89acca8b8}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone Heating Setpoint Not Met Time,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {11fe1c68-2a32-446b-9f34-b86e8923d20a}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Zone Cooling Setpoint Not Met Time,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

